  Page 1                                    Wed Nov 18 21:17:00 2026

  ******************************************************************
  *                           E P A N E T                          *
  *                   Hydraulic and Water Quality                  *
  *                   Analysis for Pipe Networks                   *
  *                         Version 2.00.12                        *
  ******************************************************************
  
  Taller 1 - Escenario 2: estado estatico, tanque T-1 en funcionamiento
  UNAL - Facultad de Ingenieria - Depto. Ingenieria Civil - 2026-2 
   
      Input Data File ................... /projects/sandbox/taller1/modelos/Escenario2_Estatico_con_tanque.inp
      Number of Junctions................ 16
      Number of Reservoirs............... 1
      Number of Tanks ................... 1
      Number of Pipes ................... 16
      Number of Pumps ................... 1
      Number of Valves .................. 3
      Headloss Formula .................. Hazen-Williams
      Hydraulic Timestep ................ 1.00 hrs
      Hydraulic Accuracy ................ 0.000100
      Status Check Frequency ............ 2
      Maximum Trials Checked ............ 10
      Damping Limit Threshold ........... 0.000000
      Maximum Trials .................... 200
      Quality Analysis .................. None
      Specific Gravity .................. 1.00
      Relative Kinematic Viscosity ...... 1.00
      Relative Chemical Diffusivity ..... 1.00
      Demand Multiplier ................. 1.00
      Total Duration .................... 0.00 hrs
      Reporting Criteria:
         All Nodes
         All Links
   
  Analysis begun Wed Nov 18 21:17:00 2026

   
  Hydraulic Status:
  -----------------------------------------------------------------------
     0:00:00: Balancing the network:
              Trial  1: relative flow change = 0.508742
              Trial  2: relative flow change = 0.351665
              PRV PRV-1 switched from active to closed
              Trial  3: relative flow change = 0.295816
              Trial  4: relative flow change = 0.329556
              Trial  5: relative flow change = 0.040809
              Trial  6: relative flow change = 0.004608
              Trial  7: relative flow change = 0.000100
     0:00:00: Balanced after 7 trials
     0:00:00: Reservoir R-1 is emptying
     0:00:00: Tank T-1 is filling at 12.00 m
     0:00:00: PRV PRV-1 closed
   
   
  Node Results:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  3.20    324.44     74.44
  J-2                  3.20    324.41     59.41
  J-3                  4.70    286.44     51.44
  J-4                  3.20    286.44     51.44
  J-5                  4.70    320.67     50.67
  J-6                  5.00    321.81     51.81
  J-7                  0.00    320.58     43.58
  J-8                  3.20    320.61     44.61
  PMP-1-S              0.00    289.99      1.99
  PMP-1-D              0.00    330.45     42.45
  PRV-1-A              0.00    324.41     74.41
  PRV-1-B              0.00    286.44     36.44
  PRV-2-A              0.00    320.66     67.66
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    321.81     68.81
  PRV-3-B              0.00    286.50     33.50
  R-1                -59.06    290.00     -0.00  Reservoir
  T-1                 31.86    320.00     12.00  Tank
   
   
  Link Results:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                 59.06      0.84      3.94
  P-2                 59.06      0.84      3.94
  P-3                  3.20      0.10      0.13
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                 -0.69      0.02      0.01
  P-7                  3.89      0.12      0.18
  P-8                  3.89      0.12      0.18
  P-9                 15.86      0.50      2.49
  P-10                24.87      0.79      5.72
  P-11                27.79      0.88      7.03
  P-12                -4.07      0.08      0.07
  P-13                -7.27      0.15      0.20
  P-14                 4.01      0.13      0.20
  P-15                 4.01      0.13      0.20
  P-16                31.86      0.45      1.26
  PMP-1               59.06      0.00    -40.46  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                3.89      0.12     34.16  PRV
  PRV-3                4.01      0.13     35.31  PRV
   
  Analysis ended Wed Nov 18 21:17:00 2026
