  Page 1                                    Wed Nov 18 21:17:00 2026

  ******************************************************************
  *                           E P A N E T                          *
  *                   Hydraulic and Water Quality                  *
  *                   Analysis for Pipe Networks                   *
  *                         Version 2.00.12                        *
  ******************************************************************
  
  Taller 1 - Escenario 3b: periodo extendido 24 h, J-6 con uso residenci
  UNAL - Facultad de Ingenieria - Depto. Ingenieria Civil - 2026-2 
   
      Input Data File ................... /projects/sandbox/taller1/modelos/Escenario3b_Sensibilidad_J6_residencial.inp
      Number of Junctions................ 16
      Number of Reservoirs............... 1
      Number of Tanks ................... 1
      Number of Pipes ................... 16
      Number of Pumps ................... 1
      Number of Valves .................. 3
      Headloss Formula .................. Hazen-Williams
      Hydraulic Timestep ................ 1.00 hrs
      Hydraulic Accuracy ................ 0.000100
      Status Check Frequency ............ 2
      Maximum Trials Checked ............ 10
      Damping Limit Threshold ........... 0.000000
      Maximum Trials .................... 200
      Quality Analysis .................. None
      Specific Gravity .................. 1.00
      Relative Kinematic Viscosity ...... 1.00
      Relative Chemical Diffusivity ..... 1.00
      Demand Multiplier ................. 1.00
      Total Duration .................... 24.00 hrs
      Reporting Criteria:
         All Nodes
         All Links
   
  Analysis begun Wed Nov 18 21:17:00 2026

   
  Hydraulic Status:
  -----------------------------------------------------------------------
     0:00:00: Balancing the network:
              Trial  1: relative flow change = 0.571694
              Trial  2: relative flow change = 0.406809
              PRV PRV-1 switched from active to closed
              Trial  3: relative flow change = 0.312197
              Trial  4: relative flow change = 0.279742
              PRV PRV-3 switched from active to closed
              Trial  5: relative flow change = 0.047905
              Trial  6: relative flow change = 0.017099
              PRV PRV-3 switched from closed to active
              Trial  7: relative flow change = 0.002359
              Trial  8: relative flow change = 0.005070
              Trial  9: relative flow change = 0.000710
              Trial 10: relative flow change = 0.000024
     0:00:00: Balanced after 10 trials
     0:00:00: Reservoir R-1 is emptying
     0:00:00: Tank T-1 is filling at 12.00 m
     0:00:00: PRV PRV-1 closed
   
     1:00:00: Balancing the network:
              Trial  1: relative flow change = 0.034560
              Trial  2: relative flow change = 0.000429
              Trial  3: relative flow change = 0.000000
     1:00:00: Balanced after 3 trials
   
     2:00:00: Balancing the network:
              Trial  1: relative flow change = 0.035432
              Trial  2: relative flow change = 0.000450
              Trial  3: relative flow change = 0.000000
     2:00:00: Balanced after 3 trials
   
     3:00:00: Balancing the network:
              Trial  1: relative flow change = 0.036347
              Trial  2: relative flow change = 0.000473
              Trial  3: relative flow change = 0.000000
     3:00:00: Balanced after 3 trials
   
     4:00:00: Balancing the network:
              Trial  1: relative flow change = 0.052767
              Trial  2: relative flow change = 0.017875
              Trial  3: relative flow change = 0.000067
     4:00:00: Balanced after 3 trials
   
     5:00:00: Balancing the network:
              Trial  1: relative flow change = 0.089229
              Trial  2: relative flow change = 0.053056
              Trial  3: relative flow change = 0.000716
              Trial  4: relative flow change = 0.000000
     5:00:00: Balanced after 4 trials
   
     6:00:00: Balancing the network:
              Trial  1: relative flow change = 0.201961
              Trial  2: relative flow change = 0.122765
              Trial  3: relative flow change = 0.006529
              Trial  4: relative flow change = 0.000021
     6:00:00: Balanced after 4 trials
   
     7:00:00: Balancing the network:
              Trial  1: relative flow change = 0.061805
              Trial  2: relative flow change = 0.033157
              Trial  3: relative flow change = 0.000193
              Trial  4: relative flow change = 0.000000
     7:00:00: Balanced after 4 trials
   
     7:08:36: Balancing the network:
              Trial  1: relative flow change = 0.001749
              Trial  2: relative flow change = 0.000001
              Pipe P-16 switched from open to closed
              Trial  3: relative flow change = 0.343758
              Trial  4: relative flow change = 0.003847
              Trial  5: relative flow change = 0.000016
     7:08:36: Balanced after 5 trials
     7:08:36: Tank T-1 is closed at 18.00 m
     7:08:36: Pipe P-16 changed from open to temporarily closed
   
     8:00:00: Balancing the network:
              Trial  1: relative flow change = 0.093153
              Trial  2: relative flow change = 0.042465
              Trial  3: relative flow change = 0.003123
              Trial  4: relative flow change = 0.000025
     8:00:00: Balanced after 4 trials
   
     9:00:00: Balancing the network:
              Trial  1: relative flow change = 0.083269
              Trial  2: relative flow change = 0.049875
              Trial  3: relative flow change = 0.002200
              Trial  4: relative flow change = 0.000017
     9:00:00: Balanced after 4 trials
   
    10:00:00: Balancing the network:
              Trial  1: relative flow change = 0.017788
              Trial  2: relative flow change = 0.005940
              Trial  3: relative flow change = 0.000009
    10:00:00: Balanced after 3 trials
   
    11:00:00: Balancing the network:
              Trial  1: relative flow change = 0.118119
              Trial  2: relative flow change = 0.068964
              Trial  3: relative flow change = 0.000181
              Trial  4: relative flow change = 0.000000
    11:00:00: Balanced after 4 trials
   
    12:00:00: Balancing the network:
              Trial  1: relative flow change = 0.062245
              Trial  2: relative flow change = 0.022869
              Trial  3: relative flow change = 0.001820
              Trial  4: relative flow change = 0.000009
    12:00:00: Balanced after 4 trials
   
    13:00:00: Balancing the network:
              Trial  1: relative flow change = 0.100313
              Trial  2: relative flow change = 0.046710
              Trial  3: relative flow change = 0.003190
              Trial  4: relative flow change = 0.000026
    13:00:00: Balanced after 4 trials
   
    14:00:00: Balancing the network:
              Trial  1: relative flow change = 0.077776
              Trial  2: relative flow change = 0.044795
              Trial  3: relative flow change = 0.000033
    14:00:00: Balanced after 3 trials
   
    15:00:00: Balancing the network:
              Trial  1: relative flow change = 0.256333
              Trial  2: relative flow change = 0.181985
              Trial  3: relative flow change = 0.001153
              Trial  4: relative flow change = 0.000004
    15:00:00: Balanced after 4 trials
   
    16:00:00: Balancing the network:
              Trial  1: relative flow change = 0.076465
              Trial  2: relative flow change = 0.047000
              Trial  3: relative flow change = 0.000010
    16:00:00: Balanced after 3 trials
   
    17:00:00: Balancing the network:
              Trial  1: relative flow change = 0.164161
              Trial  2: relative flow change = 0.086431
              Trial  3: relative flow change = 0.000020
    17:00:00: Balanced after 3 trials
   
    18:00:00: Balancing the network:
              Trial  1: relative flow change = 0.020055
              Trial  2: relative flow change = 0.007040
              Trial  3: relative flow change = 0.000487
              Trial  4: relative flow change = 0.000001
    18:00:00: Balanced after 4 trials
   
    19:00:00: Balancing the network:
              Trial  1: relative flow change = 0.067590
              Trial  2: relative flow change = 0.018484
              Trial  3: relative flow change = 0.002724
              Trial  4: relative flow change = 0.000019
    19:00:00: Balanced after 4 trials
   
    20:00:00: Balancing the network:
              Trial  1: relative flow change = 0.041847
              Trial  2: relative flow change = 0.016695
              Trial  3: relative flow change = 0.000678
              Trial  4: relative flow change = 0.000001
    20:00:00: Balanced after 4 trials
   
    21:00:00: Balancing the network:
              Trial  1: relative flow change = 0.226756
              Trial  2: relative flow change = 0.154002
              Trial  3: relative flow change = 0.000665
              Trial  4: relative flow change = 0.000000
    21:00:00: Balanced after 4 trials
   
    22:00:00: Balancing the network:
              Trial  1: relative flow change = 0.256924
              Trial  2: relative flow change = 0.179950
              Trial  3: relative flow change = 0.000242
              Trial  4: relative flow change = 0.000000
    22:00:00: Balanced after 4 trials
   
    23:00:00: Balancing the network:
              Trial  1: relative flow change = 0.249446
              Trial  2: relative flow change = 0.176643
              Trial  3: relative flow change = 0.000225
              Trial  4: relative flow change = 0.000000
    23:00:00: Balanced after 4 trials
   
    24:00:00: Balancing the network:
              Trial  1: relative flow change = 1.065755
              Trial  2: relative flow change = 1.728402
              Trial  3: relative flow change = 0.005923
              Trial  4: relative flow change = 0.000025
    24:00:00: Balanced after 4 trials
   
   
  Node Results at 0:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  0.32    326.40     76.40
  J-2                  0.32    326.40     61.40
  J-3                  0.47    286.50     51.50
  J-4                  0.00    286.50     51.50
  J-5                  0.00    322.49     52.49
  J-6                  0.50    324.37     54.37
  J-7                  0.00    321.45     44.45
  J-8                  0.00    322.08     46.08
  PMP-1-S              0.00    289.99      1.99
  PMP-1-D              0.00    331.48     43.48
  PRV-1-A              0.00    326.40     76.40
  PRV-1-B              0.00    286.50     36.50
  PRV-2-A              0.00    322.49     69.49
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    324.37     71.37
  PRV-3-B              0.00    286.50     33.50
  R-1                -53.97    290.00     -0.00  Reservoir
  T-1                 52.36    320.00     12.00  Tank
   
   
  Link Results at 0:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                 53.97      0.76      3.33
  P-2                 53.97      0.76      3.33
  P-3                  0.32      0.01      0.00
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                 -0.18      0.01      0.00
  P-7                  0.18      0.01      0.00
  P-8                  0.18      0.01      0.00
  P-9                 20.79      0.66      4.10
  P-10                21.58      0.69      4.40
  P-11                31.75      1.01      8.99
  P-12               -20.61      0.42      1.36
  P-13               -20.61      0.42      1.36
  P-14                 0.29      0.01      0.00
  P-15                 0.29      0.01      0.00
  P-16                52.36      0.74      3.15
  PMP-1               53.97      0.00    -41.49  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                0.18      0.01     35.99  PRV
  PRV-3                0.29      0.01     37.87  PRV
   
   
  Node Results at 1:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  0.32    327.06     77.06
  J-2                  0.32    327.06     62.06
  J-3                  0.47    286.50     51.50
  J-4                  0.00    286.50     51.50
  J-5                  0.00    323.39     53.39
  J-6                  0.50    325.16     55.16
  J-7                  0.00    322.43     45.43
  J-8                  0.00    323.01     47.01
  PMP-1-S              0.00    289.99      1.99
  PMP-1-D              0.00    331.84     43.84
  PRV-1-A              0.00    327.06     77.06
  PRV-1-B              0.00    286.50     36.50
  PRV-2-A              0.00    323.39     70.39
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    325.16     72.16
  PRV-3-B              0.00    286.50     33.50
  R-1                -52.16    290.00     -0.00  Reservoir
  T-1                 50.55    321.07     13.07  Tank
   
   
  Link Results at 1:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                 52.16      0.74      3.13
  P-2                 52.16      0.74      3.13
  P-3                  0.32      0.01      0.00
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                 -0.18      0.01      0.00
  P-7                  0.18      0.01      0.00
  P-8                  0.18      0.01      0.00
  P-9                 20.06      0.64      3.84
  P-10                20.86      0.66      4.13
  P-11                30.66      0.98      8.43
  P-12               -19.89      0.41      1.28
  P-13               -19.89      0.41      1.28
  P-14                 0.29      0.01      0.00
  P-15                 0.29      0.01      0.00
  P-16                50.55      0.72      2.95
  PMP-1               52.16      0.00    -41.84  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                0.18      0.01     36.89  PRV
  PRV-3                0.29      0.01     38.66  PRV
   
   
  Node Results at 2:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  0.32    327.71     77.71
  J-2                  0.32    327.71     62.71
  J-3                  0.47    286.50     51.50
  J-4                  0.00    286.50     51.50
  J-5                  0.00    324.27     54.27
  J-6                  0.50    325.93     55.93
  J-7                  0.00    323.37     46.37
  J-8                  0.00    323.92     47.92
  PMP-1-S              0.00    289.99      1.99
  PMP-1-D              0.00    332.18     44.18
  PRV-1-A              0.00    327.71     77.71
  PRV-1-B              0.00    286.50     36.50
  PRV-2-A              0.00    324.27     71.27
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    325.93     72.93
  PRV-3-B              0.00    286.50     33.50
  R-1                -50.37    290.00     -0.00  Reservoir
  T-1                 48.76    322.10     14.10  Tank
   
   
  Link Results at 2:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                 50.37      0.71      2.93
  P-2                 50.37      0.71      2.93
  P-3                  0.32      0.01      0.00
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                 -0.18      0.01      0.00
  P-7                  0.18      0.01      0.00
  P-8                  0.18      0.01      0.00
  P-9                 19.35      0.62      3.59
  P-10                20.14      0.64      3.87
  P-11                29.59      0.94      7.89
  P-12               -19.17      0.39      1.19
  P-13               -19.17      0.39      1.19
  P-14                 0.29      0.01      0.00
  P-15                 0.29      0.01      0.00
  P-16                48.76      0.69      2.76
  PMP-1               50.37      0.00    -42.19  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                0.18      0.01     37.77  PRV
  PRV-3                0.29      0.01     39.43  PRV
   
   
  Node Results at 3:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  0.32    328.33     78.33
  J-2                  0.32    328.33     63.33
  J-3                  0.47    286.50     51.50
  J-4                  0.00    286.50     51.50
  J-5                  0.00    325.12     55.12
  J-6                  0.50    326.66     56.66
  J-7                  0.00    324.28     47.28
  J-8                  0.00    324.79     48.79
  PMP-1-S              0.00    289.99      1.99
  PMP-1-D              0.00    332.52     44.52
  PRV-1-A              0.00    328.33     78.33
  PRV-1-B              0.00    286.50     36.50
  PRV-2-A              0.00    325.12     72.12
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    326.66     73.66
  PRV-3-B              0.00    286.50     33.50
  R-1                -48.60    290.00     -0.00  Reservoir
  T-1                 46.99    323.09     15.09  Tank
   
   
  Link Results at 3:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                 48.60      0.69      2.74
  P-2                 48.60      0.69      2.75
  P-3                  0.32      0.01      0.00
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                 -0.18      0.01      0.00
  P-7                  0.18      0.01      0.00
  P-8                  0.18      0.01      0.00
  P-9                 18.64      0.59      3.36
  P-10                19.44      0.62      3.62
  P-11                28.52      0.91      7.37
  P-12               -18.47      0.38      1.11
  P-13               -18.47      0.38      1.11
  P-14                 0.29      0.01      0.00
  P-15                 0.29      0.01      0.00
  P-16                46.99      0.66      2.58
  PMP-1               48.60      0.00    -42.53  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                0.18      0.01     38.62  PRV
  PRV-3                0.29      0.01     40.16  PRV
   
   
  Node Results at 4:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  0.96    328.62     78.62
  J-2                  0.96    328.62     63.62
  J-3                  1.41    286.50     51.50
  J-4                  0.00    286.50     51.50
  J-5                  0.00    325.72     55.72
  J-6                  1.50    326.99     56.99
  J-7                  0.00    325.05     48.05
  J-8                  0.00    325.46     49.46
  PMP-1-S              0.00    289.99      1.99
  PMP-1-D              0.00    332.68     44.68
  PRV-1-A              0.00    328.62     78.62
  PRV-1-B              0.00    286.50     36.50
  PRV-2-A              0.00    325.72     72.72
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    326.99     73.99
  PRV-3-B              0.00    286.50     33.50
  R-1                -47.75    290.00     -0.00  Reservoir
  T-1                 42.92    324.05     16.05  Tank
   
   
  Link Results at 4:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                 47.75      0.68      2.65
  P-2                 47.75      0.68      2.66
  P-3                  0.96      0.03      0.01
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                 -0.53      0.02      0.00
  P-7                  0.53      0.02      0.00
  P-8                  0.53      0.02      0.00
  P-9                 16.82      0.54      2.77
  P-10                19.19      0.61      3.54
  P-11                26.64      0.85      6.50
  P-12               -16.28      0.33      0.88
  P-13               -16.28      0.33      0.88
  P-14                 0.88      0.03      0.01
  P-15                 0.88      0.03      0.01
  P-16                42.92      0.61      2.18
  PMP-1               47.75      0.00    -42.68  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                0.53      0.02     39.22  PRV
  PRV-3                0.88      0.03     40.49  PRV
   
   
  Node Results at 5:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  2.56    328.43     78.43
  J-2                  2.56    328.40     63.40
  J-3                  3.76    286.48     51.48
  J-4                  0.32    286.49     51.49
  J-5                  0.47    325.90     55.90
  J-6                  4.00    326.72     56.72
  J-7                  0.00    325.58     48.58
  J-8                  0.32    325.77     49.77
  PMP-1-S              0.00    289.99      1.99
  PMP-1-D              0.00    332.57     44.57
  PRV-1-A              0.00    328.40     78.40
  PRV-1-B              0.00    286.48     36.48
  PRV-2-A              0.00    325.90     72.90
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    326.72     73.72
  PRV-3-B              0.00    286.50     33.50
  R-1                -48.32    290.00     -0.00  Reservoir
  T-1                 34.33    324.92     16.92  Tank
   
   
  Link Results at 5:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                 48.32      0.68      2.72
  P-2                 48.32      0.68      2.72
  P-3                  2.56      0.08      0.08
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                 -1.33      0.04      0.03
  P-7                  1.65      0.05      0.04
  P-8                  1.65      0.05      0.04
  P-9                 13.24      0.42      1.78
  P-10                19.66      0.63      3.70
  P-11                23.54      0.75      5.17
  P-12               -10.79      0.22      0.41
  P-13               -11.11      0.23      0.43
  P-14                 2.43      0.08      0.08
  P-15                 2.43      0.08      0.08
  P-16                34.33      0.49      1.44
  PMP-1               48.32      0.00    -42.58  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                1.65      0.05     39.40  PRV
  PRV-3                2.43      0.08     40.22  PRV
   
   
  Node Results at 6:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  5.76    327.70     77.70
  J-2                  5.76    327.58     62.58
  J-3                  8.46    286.39     51.39
  J-4                  1.28    286.44     51.44
  J-5                  1.88    325.79     55.79
  J-6                  9.00    325.95     55.95
  J-7                  0.00    325.80     48.80
  J-8                  1.28    325.79     49.79
  PMP-1-S              0.00    289.99      1.99
  PMP-1-D              0.00    332.18     44.18
  PRV-1-A              0.00    327.58     77.58
  PRV-1-B              0.00    286.39     36.39
  PRV-2-A              0.00    325.79     72.79
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    325.93     72.93
  PRV-3-B              0.00    286.50     33.50
  R-1                -50.40    290.00     -0.00  Reservoir
  T-1                 16.98    325.62     17.62  Tank
   
   
  Link Results at 6:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                 50.40      0.71      2.93
  P-2                 50.40      0.71      2.94
  P-3                  5.76      0.18      0.38
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                 -2.84      0.09      0.10
  P-7                  4.12      0.13      0.21
  P-8                  4.12      0.13      0.20
  P-9                  5.35      0.17      0.33
  P-10                19.96      0.64      3.81
  P-11                18.92      0.60      3.45
  P-12                 1.94      0.04      0.02
  P-13                 0.66      0.01      0.00
  P-14                 5.62      0.18      0.36
  P-15                 5.62      0.18      0.36
  P-16                16.98      0.24      0.39
  PMP-1               50.40      0.00    -42.18  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                4.12      0.13     39.29  PRV
  PRV-3                5.62      0.18     39.43  PRV
   
   
  Node Results at 7:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  6.40    327.74     77.74
  J-2                  6.40    327.60     62.60
  J-3                  9.40    286.36     51.36
  J-4                  1.92    286.41     51.41
  J-5                  2.82    325.96     55.96
  J-6                 10.00    326.02     56.02
  J-7                  0.00    326.05     49.05
  J-8                  1.92    325.98     49.98
  PMP-1-S              0.00    289.99      1.99
  PMP-1-D              0.00    332.20     44.20
  PRV-1-A              0.00    327.60     77.60
  PRV-1-B              0.00    286.36     36.36
  PRV-2-A              0.00    325.95     72.95
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    326.01     73.01
  PRV-3-B              0.00    286.50     33.50
  R-1                -50.28    290.00     -0.00  Reservoir
  T-1                 11.42    325.97     17.97  Tank
   
   
  Link Results at 7:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                 50.28      0.71      2.92
  P-2                 50.28      0.71      2.92
  P-3                  6.40      0.20      0.46
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                 -3.01      0.10      0.11
  P-7                  4.93      0.16      0.29
  P-8                  4.93      0.16      0.29
  P-9                  3.34      0.11      0.14
  P-10                19.73      0.63      3.73
  P-11                17.75      0.56      3.06
  P-12                 6.33      0.13      0.15
  P-13                 4.41      0.09      0.08
  P-14                 6.39      0.20      0.46
  P-15                 6.39      0.20      0.46
  P-16                11.42      0.16      0.19
  PMP-1               50.28      0.00    -42.21  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                4.93      0.16     39.45  PRV
  PRV-3                6.39      0.20     39.51  PRV
   
   
  Node Results at 8:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  4.48    332.38     82.38
  J-2                  4.48    332.31     67.31
  J-3                  6.58    286.40     51.40
  J-4                  3.84    286.41     51.41
  J-5                  5.64    331.29     61.29
  J-6                  7.00    331.34     61.34
  J-7                  0.00    331.59     54.59
  J-8                  3.84    331.36     55.36
  PMP-1-S              0.00    290.00      2.00
  PMP-1-D              0.00    334.77     46.77
  PRV-1-A              0.00    332.31     82.31
  PRV-1-B              0.00    286.40     36.40
  PRV-2-A              0.00    331.29     78.29
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    331.33     78.33
  PRV-3-B              0.00    286.50     33.50
  R-1                -35.86    290.00     -0.00  Reservoir
  T-1                  0.00    326.00     18.00  Tank
   
   
  Link Results at 8:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                 35.86      0.51      1.56
  P-2                 35.86      0.51      1.56
  P-3                  4.48      0.14      0.24
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                 -1.22      0.04      0.02
  P-7                  5.06      0.16      0.30
  P-8                  5.06      0.16      0.30
  P-9                  2.73      0.09      0.10
  P-10                15.09      0.48      2.27
  P-11                11.81      0.38      1.44
  P-12                11.81      0.24      0.49
  P-13                 7.97      0.16      0.23
  P-14                 5.36      0.17      0.33
  P-15                 5.36      0.17      0.33
  P-16                 0.00      0.00      0.00
  PMP-1               35.86      0.00    -44.77  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                5.06      0.16     44.79  PRV
  PRV-3                5.36      0.17     44.83  PRV
   
   
  Node Results at 9:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  3.20    333.55     83.55
  J-2                  3.20    333.51     68.51
  J-3                  4.70    286.42     51.42
  J-4                  4.48    286.42     51.42
  J-5                  6.58    332.55     62.55
  J-6                  5.00    332.65     62.65
  J-7                  0.00    332.81     55.81
  J-8                  4.48    332.60     56.60
  PMP-1-S              0.00    290.00      2.00
  PMP-1-D              0.00    335.44     47.44
  PRV-1-A              0.00    333.51     83.51
  PRV-1-B              0.00    286.42     36.42
  PRV-2-A              0.00    332.54     79.54
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    332.65     79.65
  PRV-3-B              0.00    286.50     33.50
  R-1                -31.64    290.00     -0.00  Reservoir
  T-1                  0.00    326.00     18.00  Tank
   
   
  Link Results at 9:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                 31.64      0.45      1.24
  P-2                 31.64      0.45      1.24
  P-3                  3.20      0.10      0.13
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                 -0.11      0.00      0.00
  P-7                  4.59      0.15      0.25
  P-8                  4.59      0.15      0.25
  P-9                  4.30      0.14      0.22
  P-10                13.89      0.44      1.95
  P-11                11.35      0.36      1.34
  P-12                11.35      0.23      0.45
  P-13                 6.87      0.14      0.18
  P-14                 4.59      0.15      0.25
  P-15                 4.59      0.15      0.25
  P-16                 0.00      0.00      0.00
  PMP-1               31.64      0.00    -45.44  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                4.59      0.15     46.04  PRV
  PRV-3                4.59      0.15     46.15  PRV
   
   
  Node Results at 10:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  2.88    333.68     83.68
  J-2                  2.88    333.65     68.65
  J-3                  4.23    286.43     51.43
  J-4                  4.80    286.43     51.43
  J-5                  7.05    332.66     62.66
  J-6                  4.50    332.79     62.79
  J-7                  0.00    332.92     55.92
  J-8                  4.80    332.71     56.71
  PMP-1-S              0.00    290.00      2.00
  PMP-1-D              0.00    335.52     47.52
  PRV-1-A              0.00    333.65     83.65
  PRV-1-B              0.00    286.43     36.43
  PRV-2-A              0.00    332.65     79.65
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    332.78     79.78
  PRV-3-B              0.00    286.50     33.50
  R-1                -31.14    290.00     -0.00  Reservoir
  T-1                  0.00    326.00     18.00  Tank
   
   
  Link Results at 10:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                 31.14      0.44      1.20
  P-2                 31.14      0.44      1.20
  P-3                  2.88      0.09      0.11
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                  0.27      0.01      0.00
  P-7                  4.53      0.14      0.24
  P-8                  4.53      0.14      0.24
  P-9                  4.86      0.15      0.28
  P-10                13.87      0.44      1.94
  P-11                11.51      0.37      1.37
  P-12                11.51      0.23      0.46
  P-13                 6.71      0.14      0.17
  P-14                 4.50      0.14      0.24
  P-15                 4.50      0.14      0.24
  P-16                 0.00      0.00      0.00
  PMP-1               31.14      0.00    -45.52  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                4.53      0.14     46.15  PRV
  PRV-3                4.50      0.14     46.28  PRV
   
   
  Node Results at 11:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  2.56    334.91     84.91
  J-2                  2.56    334.89     69.89
  J-3                  3.76    286.45     51.45
  J-4                  3.84    286.45     51.45
  J-5                  5.64    334.20     64.20
  J-6                  4.00    334.28     64.28
  J-7                  0.00    334.38     57.38
  J-8                  3.84    334.23     58.23
  PMP-1-S              0.00    290.00      2.00
  PMP-1-D              0.00    336.25     48.25
  PRV-1-A              0.00    334.89     84.89
  PRV-1-B              0.00    286.45     36.45
  PRV-2-A              0.00    334.19     81.19
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    334.27     81.27
  PRV-3-B              0.00    286.50     33.50
  R-1                -26.20    290.00     -0.00  Reservoir
  T-1                  0.00    326.00     18.00  Tank
   
   
  Link Results at 11:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                 26.20      0.37      0.87
  P-2                 26.20      0.37      0.87
  P-3                  2.56      0.08      0.08
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                  0.04      0.00      0.00
  P-7                  3.80      0.12      0.18
  P-8                  3.80      0.12      0.18
  P-9                  3.77      0.12      0.17
  P-10                11.57      0.37      1.39
  P-11                 9.51      0.30      0.96
  P-12                 9.51      0.19      0.33
  P-13                 5.67      0.12      0.12
  P-14                 3.80      0.12      0.18
  P-15                 3.80      0.12      0.18
  P-16                 0.00      0.00      0.00
  PMP-1               26.20      0.00    -46.25  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                3.80      0.12     47.69  PRV
  PRV-3                3.80      0.12     47.77  PRV
   
   
  Node Results at 12:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  2.24    334.50     84.50
  J-2                  2.24    334.48     69.48
  J-3                  3.29    286.44     51.44
  J-4                  4.80    286.44     51.44
  J-5                  7.05    333.60     63.60
  J-6                  3.50    333.74     63.74
  J-7                  0.00    333.83     56.83
  J-8                  4.80    333.64     57.64
  PMP-1-S              0.00    290.00      2.00
  PMP-1-D              0.00    336.00     48.00
  PRV-1-A              0.00    334.48     84.48
  PRV-1-B              0.00    286.44     36.44
  PRV-2-A              0.00    333.59     80.59
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    333.74     80.74
  PRV-3-B              0.00    286.50     33.50
  R-1                -27.92    290.00     -0.00  Reservoir
  T-1                  0.00    326.00     18.00  Tank
   
   
  Link Results at 12:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                 27.92      0.39      0.98
  P-2                 27.92      0.39      0.98
  P-3                  2.24      0.07      0.07
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                  0.69      0.02      0.01
  P-7                  4.11      0.13      0.20
  P-8                  4.11      0.13      0.20
  P-9                  5.18      0.16      0.31
  P-10                12.66      0.40      1.64
  P-11                10.78      0.34      1.22
  P-12                10.78      0.22      0.41
  P-13                 5.98      0.12      0.14
  P-14                 3.98      0.13      0.19
  P-15                 3.98      0.13      0.19
  P-16                 0.00      0.00      0.00
  PMP-1               27.92      0.00    -46.00  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                4.11      0.13     47.09  PRV
  PRV-3                3.98      0.13     47.24  PRV
   
   
  Node Results at 13:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  3.84    333.58     83.58
  J-2                  3.84    333.52     68.52
  J-3                  5.64    286.42     51.42
  J-4                  3.52    286.43     51.43
  J-5                  5.17    332.70     62.70
  J-6                  6.00    332.75     62.75
  J-7                  0.00    332.94     55.94
  J-8                  3.52    332.76     56.76
  PMP-1-S              0.00    290.00      2.00
  PMP-1-D              0.00    335.46     47.46
  PRV-1-A              0.00    333.52     83.52
  PRV-1-B              0.00    286.42     36.42
  PRV-2-A              0.00    332.70     79.70
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    332.74     79.74
  PRV-3-B              0.00    286.50     33.50
  R-1                -31.53    290.00     -0.00  Reservoir
  T-1                  0.00    326.00     18.00  Tank
   
   
  Link Results at 13:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                 31.53      0.45      1.23
  P-2                 31.53      0.45      1.23
  P-3                  3.84      0.12      0.18
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                 -0.96      0.03      0.01
  P-7                  4.48      0.14      0.24
  P-8                  4.48      0.14      0.24
  P-9                  2.66      0.08      0.09
  P-10                13.34      0.42      1.81
  P-11                10.51      0.33      1.16
  P-12                10.51      0.21      0.39
  P-13                 6.99      0.14      0.18
  P-14                 4.68      0.15      0.26
  P-15                 4.68      0.15      0.26
  P-16                 0.00      0.00      0.00
  PMP-1               31.53      0.00    -45.46  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                4.48      0.14     46.20  PRV
  PRV-3                4.68      0.15     46.24  PRV
   
   
  Node Results at 14:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  4.48    332.38     82.38
  J-2                  4.48    332.31     67.31
  J-3                  6.58    286.40     51.40
  J-4                  3.84    286.41     51.41
  J-5                  5.64    331.29     61.29
  J-6                  7.00    331.34     61.34
  J-7                  0.00    331.59     54.59
  J-8                  3.84    331.36     55.36
  PMP-1-S              0.00    290.00      2.00
  PMP-1-D              0.00    334.77     46.77
  PRV-1-A              0.00    332.31     82.31
  PRV-1-B              0.00    286.40     36.40
  PRV-2-A              0.00    331.29     78.29
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    331.33     78.33
  PRV-3-B              0.00    286.50     33.50
  R-1                -35.86    290.00     -0.00  Reservoir
  T-1                  0.00    326.00     18.00  Tank
   
   
  Link Results at 14:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                 35.86      0.51      1.56
  P-2                 35.86      0.51      1.56
  P-3                  4.48      0.14      0.24
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                 -1.22      0.04      0.02
  P-7                  5.06      0.16      0.30
  P-8                  5.06      0.16      0.30
  P-9                  2.73      0.09      0.10
  P-10                15.09      0.48      2.27
  P-11                11.81      0.38      1.44
  P-12                11.81      0.24      0.49
  P-13                 7.97      0.16      0.23
  P-14                 5.36      0.17      0.33
  P-15                 5.36      0.17      0.33
  P-16                 0.00      0.00      0.00
  PMP-1               35.86      0.00    -44.77  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                5.06      0.16     44.79  PRV
  PRV-3                5.36      0.17     44.83  PRV
   
   
  Node Results at 15:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  2.56    335.42     85.42
  J-2                  2.56    335.40     70.40
  J-3                  3.76    286.45     51.45
  J-4                  3.20    286.46     51.46
  J-5                  4.70    334.85     64.85
  J-6                  4.00    334.90     64.90
  J-7                  0.00    335.00     58.00
  J-8                  3.20    334.88     58.88
  PMP-1-S              0.00    290.00      2.00
  PMP-1-D              0.00    336.56     48.56
  PRV-1-A              0.00    335.40     85.40
  PRV-1-B              0.00    286.45     36.45
  PRV-2-A              0.00    334.84     81.84
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    334.89     81.89
  PRV-3-B              0.00    286.50     33.50
  R-1                -23.98    290.00     -0.00  Reservoir
  T-1                  0.00    326.00     18.00  Tank
   
   
  Link Results at 15:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                 23.98      0.34      0.74
  P-2                 23.98      0.34      0.74
  P-3                  2.56      0.08      0.08
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                 -0.27      0.01      0.00
  P-7                  3.47      0.11      0.15
  P-8                  3.47      0.11      0.15
  P-9                  2.94      0.09      0.11
  P-10                10.43      0.33      1.14
  P-11                 8.43      0.27      0.77
  P-12                 8.43      0.17      0.26
  P-13                 5.23      0.11      0.11
  P-14                 3.49      0.11      0.15
  P-15                 3.49      0.11      0.15
  P-16                 0.00      0.00      0.00
  PMP-1               23.98      0.00    -46.56  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                3.47      0.11     48.34  PRV
  PRV-3                3.49      0.11     48.39  PRV
   
   
  Node Results at 16:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  2.24    336.01     86.01
  J-2                  2.24    335.99     70.99
  J-3                  3.29    286.46     51.46
  J-4                  2.88    286.46     51.46
  J-5                  4.23    335.55     65.55
  J-6                  3.50    335.59     65.59
  J-7                  0.00    335.67     58.67
  J-8                  2.88    335.57     59.57
  PMP-1-S              0.00    290.00      2.00
  PMP-1-D              0.00    336.92     48.92
  PRV-1-A              0.00    335.99     85.99
  PRV-1-B              0.00    286.46     36.46
  PRV-2-A              0.00    335.54     82.54
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    335.58     82.58
  PRV-3-B              0.00    286.50     33.50
  R-1                -21.26    290.00     -0.00  Reservoir
  T-1                  0.00    326.00     18.00  Tank
   
   
  Link Results at 16:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                 21.26      0.30      0.59
  P-2                 21.26      0.30      0.59
  P-3                  2.24      0.07      0.07
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                 -0.20      0.01      0.00
  P-7                  3.08      0.10      0.12
  P-8                  3.08      0.10      0.12
  P-9                  2.67      0.09      0.09
  P-10                 9.27      0.29      0.92
  P-11                 7.51      0.24      0.62
  P-12                 7.51      0.15      0.21
  P-13                 4.63      0.09      0.09
  P-14                 3.09      0.10      0.12
  P-15                 3.09      0.10      0.12
  P-16                 0.00      0.00      0.00
  PMP-1               21.26      0.00    -46.92  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                3.08      0.10     49.04  PRV
  PRV-3                3.09      0.10     49.08  PRV
   
   
  Node Results at 17:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  2.88    334.53     84.53
  J-2                  2.88    334.49     69.49
  J-3                  4.23    286.44     51.44
  J-4                  3.84    286.44     51.44
  J-5                  5.64    333.75     63.75
  J-6                  4.50    333.83     63.83
  J-7                  0.00    333.96     56.96
  J-8                  3.84    333.79     57.79
  PMP-1-S              0.00    290.00      2.00
  PMP-1-D              0.00    336.01     48.01
  PRV-1-A              0.00    334.49     84.49
  PRV-1-B              0.00    286.44     36.44
  PRV-2-A              0.00    333.75     80.75
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    333.82     80.82
  PRV-3-B              0.00    286.50     33.50
  R-1                -27.81    290.00     -0.00  Reservoir
  T-1                  0.00    326.00     18.00  Tank
   
   
  Link Results at 17:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                 27.81      0.39      0.97
  P-2                 27.81      0.39      0.98
  P-3                  2.88      0.09      0.11
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                 -0.19      0.01      0.00
  P-7                  4.03      0.13      0.20
  P-8                  4.03      0.13      0.20
  P-9                  3.62      0.12      0.16
  P-10                12.16      0.39      1.52
  P-11                 9.89      0.31      1.04
  P-12                 9.89      0.20      0.35
  P-13                 6.05      0.12      0.14
  P-14                 4.04      0.13      0.20
  P-15                 4.04      0.13      0.20
  P-16                 0.00      0.00      0.00
  PMP-1               27.81      0.00    -46.02  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                4.03      0.13     47.25  PRV
  PRV-3                4.04      0.13     47.32  PRV
   
   
  Node Results at 18:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  3.20    334.40     84.40
  J-2                  3.20    334.36     69.36
  J-3                  4.70    286.44     51.44
  J-4                  3.52    286.44     51.44
  J-5                  5.17    333.65     63.65
  J-6                  5.00    333.70     63.70
  J-7                  0.00    333.85     56.85
  J-8                  3.52    333.69     57.69
  PMP-1-S              0.00    290.00      2.00
  PMP-1-D              0.00    335.94     47.94
  PRV-1-A              0.00    334.36     84.36
  PRV-1-B              0.00    286.44     36.44
  PRV-2-A              0.00    333.64     80.64
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    333.69     80.69
  PRV-3-B              0.00    286.50     33.50
  R-1                -28.31    290.00     -0.00  Reservoir
  T-1                  0.00    326.00     18.00  Tank
   
   
  Link Results at 18:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                 28.31      0.40      1.00
  P-2                 28.31      0.40      1.01
  P-3                  3.20      0.10      0.13
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                 -0.55      0.02      0.00
  P-7                  4.07      0.13      0.20
  P-8                  4.07      0.13      0.20
  P-9                  3.03      0.10      0.12
  P-10                12.18      0.39      1.52
  P-11                 9.73      0.31      1.01
  P-12                 9.73      0.20      0.34
  P-13                 6.21      0.13      0.15
  P-14                 4.15      0.13      0.21
  P-15                 4.15      0.13      0.21
  P-16                 0.00      0.00      0.00
  PMP-1               28.31      0.00    -45.94  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                4.07      0.13     47.14  PRV
  PRV-3                4.15      0.13     47.19  PRV
   
   
  Node Results at 19:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  3.84    334.70     84.70
  J-2                  3.84    334.65     69.65
  J-3                  5.64    286.44     51.44
  J-4                  2.24    286.45     51.45
  J-5                  3.29    334.12     64.12
  J-6                  6.00    334.12     64.12
  J-7                  0.00    334.28     57.28
  J-8                  2.24    334.16     58.16
  PMP-1-S              0.00    290.00      2.00
  PMP-1-D              0.00    336.12     48.12
  PRV-1-A              0.00    334.65     84.65
  PRV-1-B              0.00    286.44     36.44
  PRV-2-A              0.00    334.11     81.11
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    334.11     81.11
  PRV-3-B              0.00    286.50     33.50
  R-1                -27.09    290.00     -0.00  Reservoir
  T-1                  0.00    326.00     18.00  Tank
   
   
  Link Results at 19:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                 27.09      0.38      0.93
  P-2                 27.09      0.38      0.93
  P-3                  3.84      0.12      0.18
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                 -1.45      0.05      0.03
  P-7                  3.69      0.12      0.17
  P-8                  3.69      0.12      0.17
  P-9                  0.80      0.03      0.01
  P-10                11.00      0.35      1.26
  P-11                 8.41      0.27      0.77
  P-12                 8.41      0.17      0.26
  P-13                 6.17      0.13      0.15
  P-14                 4.19      0.13      0.21
  P-15                 4.19      0.13      0.21
  P-16                 0.00      0.00      0.00
  PMP-1               27.09      0.00    -46.12  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                3.69      0.12     47.61  PRV
  PRV-3                4.19      0.13     47.61  PRV
   
   
  Node Results at 20:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  4.48    334.46     84.46
  J-2                  4.48    334.38     69.38
  J-3                  6.58    286.43     51.43
  J-4                  1.60    286.45     51.45
  J-5                  2.35    333.89     63.89
  J-6                  7.00    333.88     63.88
  J-7                  0.00    334.05     57.05
  J-8                  1.60    333.94     57.94
  PMP-1-S              0.00    290.00      2.00
  PMP-1-D              0.00    335.97     47.97
  PRV-1-A              0.00    334.38     84.38
  PRV-1-B              0.00    286.43     36.43
  PRV-2-A              0.00    333.88     80.88
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    333.88     80.88
  PRV-3-B              0.00    286.50     33.50
  R-1                -28.09    290.00     -0.00  Reservoir
  T-1                  0.00    326.00     18.00  Tank
   
   
  Link Results at 20:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                 28.09      0.40      0.99
  P-2                 28.09      0.40      0.99
  P-3                  4.48      0.14      0.24
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                 -2.03      0.06      0.06
  P-7                  3.63      0.12      0.16
  P-8                  3.63      0.12      0.16
  P-9                 -0.64      0.02      0.01
  P-10                10.91      0.35      1.24
  P-11                 8.22      0.26      0.74
  P-12                 8.22      0.17      0.25
  P-13                 6.62      0.13      0.17
  P-14                 4.55      0.14      0.25
  P-15                 4.55      0.14      0.25
  P-16                 0.00      0.00      0.00
  PMP-1               28.09      0.00    -45.98  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                3.63      0.12     47.38  PRV
  PRV-3                4.55      0.14     47.38  PRV
   
   
  Node Results at 21:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  3.52    336.28     86.28
  J-2                  3.52    336.24     71.24
  J-3                  5.17    286.46     51.46
  J-4                  0.64    286.48     51.48
  J-5                  0.94    336.01     66.01
  J-6                  5.50    336.00     66.00
  J-7                  0.00    336.09     59.09
  J-8                  0.64    336.04     60.04
  PMP-1-S              0.00    290.00      2.00
  PMP-1-D              0.00    337.09     49.09
  PRV-1-A              0.00    336.24     86.24
  PRV-1-B              0.00    286.46     36.46
  PRV-2-A              0.00    336.01     83.01
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    336.00     83.00
  PRV-3-B              0.00    286.50     33.50
  R-1                -19.93    290.00     -0.00  Reservoir
  T-1                  0.00    326.00     18.00  Tank
   
   
  Link Results at 21:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                 19.93      0.28      0.53
  P-2                 19.93      0.28      0.53
  P-3                  3.52      0.11      0.15
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                 -1.78      0.06      0.04
  P-7                  2.42      0.08      0.08
  P-8                  2.42      0.08      0.08
  P-9                 -1.44      0.05      0.03
  P-10                 7.45      0.24      0.61
  P-11                 5.44      0.17      0.34
  P-12                 5.44      0.11      0.12
  P-13                 4.80      0.10      0.09
  P-14                 3.39      0.11      0.14
  P-15                 3.39      0.11      0.14
  P-16                 0.00      0.00      0.00
  PMP-1               19.93      0.00    -47.09  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                2.42      0.08     49.51  PRV
  PRV-3                3.39      0.11     49.50  PRV
   
   
  Node Results at 22:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  2.24    337.44     87.44
  J-2                  2.24    337.42     72.42
  J-3                  3.29    286.48     51.48
  J-4                  0.64    286.49     51.49
  J-5                  0.94    337.30     67.30
  J-6                  3.50    337.30     67.30
  J-7                  0.00    337.34     60.34
  J-8                  0.64    337.31     61.31
  PMP-1-S              0.00    290.00      2.00
  PMP-1-D              0.00    337.83     49.83
  PRV-1-A              0.00    337.42     87.42
  PRV-1-B              0.00    286.48     36.48
  PRV-2-A              0.00    337.30     84.30
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    337.29     84.29
  PRV-3-B              0.00    286.50     33.50
  R-1                -13.49    290.00     -0.00  Reservoir
  T-1                  0.00    326.00     18.00  Tank
   
   
  Link Results at 22:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                 13.49      0.19      0.25
  P-2                 13.49      0.19      0.26
  P-3                  2.24      0.07      0.07
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                 -1.06      0.03      0.02
  P-7                  1.70      0.05      0.04
  P-8                  1.70      0.05      0.04
  P-9                 -0.57      0.02      0.01
  P-10                 5.16      0.16      0.31
  P-11                 3.85      0.12      0.18
  P-12                 3.85      0.08      0.06
  P-13                 3.21      0.07      0.04
  P-14                 2.23      0.07      0.07
  P-15                 2.23      0.07      0.07
  P-16                 0.00      0.00      0.00
  PMP-1               13.49      0.00    -47.83  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                1.70      0.05     50.80  PRV
  PRV-3                2.23      0.07     50.79  PRV
   
   
  Node Results at 23:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  1.60    338.06     88.06
  J-2                  1.60    338.05     73.05
  J-3                  2.35    286.49     51.49
  J-4                  0.32    286.49     51.49
  J-5                  0.47    337.99     67.99
  J-6                  2.50    337.99     67.99
  J-7                  0.00    338.01     61.01
  J-8                  0.32    338.00     62.00
  PMP-1-S              0.00    290.00      2.00
  PMP-1-D              0.00    338.25     50.25
  PRV-1-A              0.00    338.05     88.05
  PRV-1-B              0.00    286.49     36.49
  PRV-2-A              0.00    337.99     84.99
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    337.99     84.99
  PRV-3-B              0.00    286.50     33.50
  R-1                 -9.16    290.00     -0.00  Reservoir
  T-1                  0.00    326.00     18.00  Tank
   
   
  Link Results at 23:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                  9.16      0.13      0.12
  P-2                  9.16      0.13      0.12
  P-3                  1.60      0.05      0.04
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                 -0.80      0.03      0.01
  P-7                  1.12      0.04      0.02
  P-8                  1.12      0.04      0.02
  P-9                 -0.61      0.02      0.01
  P-10                 3.44      0.11      0.15
  P-11                 2.52      0.08      0.08
  P-12                 2.52      0.05      0.03
  P-13                 2.20      0.04      0.02
  P-14                 1.55      0.05      0.03
  P-15                 1.55      0.05      0.03
  P-16                 0.00      0.00      0.00
  PMP-1                9.16      0.00    -48.25  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                1.12      0.04     51.49  PRV
  PRV-3                1.55      0.05     51.49  PRV
   
   
  Node Results at 24:00:00 hrs:
  ----------------------------------------------
                     Demand      Head  Pressure
  Node                  L/s         m         m
  ----------------------------------------------
  J-1                  0.32    338.75     88.75
  J-2                  0.32    338.75     73.75
  J-3                  0.47    286.50     51.50
  J-4                  0.00    286.50     51.50
  J-5                  0.00    338.75     68.75
  J-6                  0.50    338.75     68.75
  J-7                  0.00    338.75     61.75
  J-8                  0.00    338.75     62.75
  PMP-1-S              0.00    290.00      2.00
  PMP-1-D              0.00    338.76     50.76
  PRV-1-A              0.00    338.75     88.75
  PRV-1-B              0.00    286.50     36.50
  PRV-2-A              0.00    338.75     85.75
  PRV-2-B              0.00    286.50     33.50
  PRV-3-A              0.00    338.75     85.75
  PRV-3-B              0.00    286.50     33.50
  R-1                 -1.61    290.00     -0.00  Reservoir
  T-1                  0.00    326.00     18.00  Tank
   
   
  Link Results at 24:00:00 hrs:
  ----------------------------------------------
                       Flow  Velocity  Headloss
  Link                  L/s       m/s    /1000m
  ----------------------------------------------
  P-1                  1.61      0.02      0.00
  P-2                  1.61      0.02      0.00
  P-3                  0.32      0.01      0.00
  P-4                  0.00      0.00      0.00
  P-5                  0.00      0.00      0.00
  P-6                 -0.18      0.01      0.00
  P-7                  0.18      0.01      0.00
  P-8                  0.18      0.01      0.00
  P-9                 -0.21      0.01      0.00
  P-10                 0.58      0.02      0.01
  P-11                 0.39      0.01      0.00
  P-12                 0.39      0.01      0.00
  P-13                 0.39      0.01      0.00
  P-14                 0.29      0.01      0.00
  P-15                 0.29      0.01      0.00
  P-16                 0.00      0.00      0.00
  PMP-1                1.61      0.00    -48.76  Pump
  PRV-1                0.00      0.00      0.00  PRV
  PRV-2                0.18      0.01     52.25  PRV
  PRV-3                0.29      0.01     52.25  PRV
   
  Analysis ended Wed Nov 18 21:17:00 2026
